# MiniDAQ design and development file

Generated by `tools/design_file.py --write` from `design-file.json`. Do not edit by hand:
the test `docs.design_file` fails when this file is out of date.

For each clause of ISO 13485:2016 that concerns design and development, the documents and records of MiniDAQ that a reviewer or an auditor opens first. In a real product these are part of the scanner's design and development file, kept in the manufacturer's document management system (assumption: confirm with team where your scanner's file is kept).

| Clause | Topic | Evidence | Notes |
|---|---|---|---|
| 4.1.6 | Validation of software used in the quality system | `docs/regulatory/verification/tools.json`<br>`docs/regulatory/verification/tools.md`<br>`tools/check_tools.py`<br>`tools/gate_selftest.py` | Every tool whose output is in the product or is evidence, with its class, the reasons for confidence and what shows it can fail; the versions are checked on every CI run and the gates are shown to fail by the gate self-test (Chapter 20). |
| 4.2.4 | Control of documents | `docs/regulatory/qms/design-file.json`<br>`tools/design_file.py` | Version and history of every controlled document, checked on every change; a changed document gets a new version before the next release. |
| 4.2.5 | Control of records | `docs/regulatory/trace-matrix.md`<br>`docs/regulatory/known-anomalies.md`<br>`measurements/` | Generated records are checked against their sources; measurements keep their raw output. |
| 7.1 | Risk management in product realization | `docs/regulatory/risk/`<br>`docs/regulatory/security/` | Software part of the ISO 14971 file (Chapter 15), and the security risk assessment: threat model and vulnerability triage (Chapter 17). |
| 7.3.2 | Design and development planning | `docs/regulatory/sdp.md`<br>`docs/regulatory/risk/risk-management-plan.md`<br>`docs/ROADMAP-2.0.0.md` |  |
| 7.3.3 | Design and development inputs | `docs/regulatory/intended-use.md`<br>`docs/regulatory/regulatory-context.md`<br>`docs/regulatory/srs.md`<br>`docs/regulatory/srs-baseline.json`<br>`tools/req_baseline.py`<br>`docs/performance-budget.md`<br>`docs/regulatory/standards-map.dot`<br>`docs/regulatory/standards-map.svg` | Requirements from the intended use, the regulations, the risk controls and the performance budget; frozen against the baseline of SRS version 21, so that a verified requirement changes only through an approved change request (Chapter 33). |
| 7.3.4 | Design and development outputs | `docs/architecture/`<br>`docs/formats/`<br>`docs/hw/`<br>`docs/coding-standard.md`<br>`minidaq/`<br>`CHANGELOG.md` | Architecture with classified items, data formats, the code and its coding standard. |
| 7.3.5 | Design and development review | `docs/adr/`<br>`CHANGELOG.md`<br>`docs/code-review-checklist.md` | Decisions with their alternatives (ADRs), and the review at the end of each Part, recorded in the release notes. The review of each change that SDP section 5 asks for is the subject of internal audit finding A-1 (Chapter 16); since Chapter 21 it follows the code review checklist. |
| 7.3.6 | Design and development verification | `docs/regulatory/verification/`<br>`docs/regulatory/trace-matrix.md`<br>`minidaq/tests/`<br>`fuzz/`<br>`ci/run_all.sh`<br>`.github/workflows/`<br>`tools/soak.py`<br>`tools/test_report.py` | The system test plan and its reports (Chapter 19); every requirement traced to its tests or its measurement; six presets and static analysis on every change; the soak of each release. |
| 7.3.7 | Design and development validation | none yet | Validation is of the scanner in its use environment: system tests (Part IV) and phantom measurements of image quality (Chapter 30). MiniDAQ alone cannot be validated. |
| 7.3.8 | Design and development transfer | `docs/regulatory/sdp.md`<br>`tools/make_sbom.py`<br>`tools/release_bundle.py`<br>`tools/repro_check.sh`<br>`docs/regulatory/releases/` | Release process and record (SDP section 8): tagged source, book files, SBOM and the release record of each version; since Chapter 20 a reproducible product archive and an evidence archive bound to it by its SHA-256. |
| 7.3.9 | Control of design and development changes | `docs/regulatory/changes/`<br>`tools/check_changes.py` | Change requests with impact analysis and approval (Chapter 16). |
| 7.3.10 | Design and development files | `docs/regulatory/qms/` | This index. |
| 7.4 | Purchasing (SOUP) | `docs/regulatory/soup-list.md`<br>`cmake/Dependencies.cmake` | Every SOUP item identified by its pin, with its requirements and its known-anomaly review. |
| 7.5.3 | Installation activities | `docs/platform/installation.md`<br>`platform/platform.json`<br>`tools/platform_check.py`<br>`packaging/` | Chapter 25: the platform the software is installed on, how it is installed and updated, and the installation qualification whose records (facts, platform SBOM, exposure score) are kept with each installation. |
| 8.2.1 | Feedback | `docs/regulatory/problem-reports.json` | In MiniDAQ, problems found by tests, fuzzing, measurements and reviews; at the scanner, complaints and service reports as well. From MDQ-PR-019 on, each closed report records its root cause analysis (Chapter 21). |
| 8.2.4 | Internal audit | `docs/regulatory/qms/internal-audit-2026-10-25.md`<br>`docs/regulatory/qms/internal-audit-2026-11-09.md`<br>`docs/regulatory/qms/internal-audit-2026-11-10.md`<br>`docs/regulatory/qms/internal-audit-2026-11-14.md` | The audit of Chapter 16, the audit after release 1.0.0 (MDQ-PR-065), the audits before releases 1.1.0 and 1.2.0, by the author (no independent auditor in a teaching project). |
| 8.3 | Control of nonconforming product | `docs/regulatory/problem-reports.json`<br>`docs/regulatory/known-anomalies.md` | Every problem evaluated for safety; the open ones are stated by each release. |
| 8.5.2 | Corrective action | `docs/regulatory/capa/`<br>`tools/check_capa.py` | CAPA records with investigation, actions and effectiveness check (Chapter 16). |
| 8.5.3 | Preventive action | `docs/regulatory/capa/`<br>`docs/coding-standard.md` | Preventive actions become rules of the coding standard or checks in CI. |

## Controlled documents

Each states its version at the top and its history at the end; `docs.design_file` checks
both, and CI checks that a document changed since the last release has a new version.

- `docs/regulatory/intended-use.md`
- `docs/regulatory/regulatory-context.md`
- `docs/regulatory/sdp.md`
- `docs/regulatory/srs.md`
- `docs/regulatory/soup-list.md`
- `docs/regulatory/risk/risk-management-plan.md`
- `docs/architecture/architecture.md`
- `docs/coding-standard.md`
- `docs/performance-budget.md`
- `docs/formats/mdq-l1.md`
- `docs/regulatory/changes/README.md`
- `docs/regulatory/capa/README.md`
- `docs/regulatory/qms/internal-audit-2026-10-25.md`
- `docs/regulatory/qms/internal-audit-2026-11-09.md`
- `docs/regulatory/qms/internal-audit-2026-11-10.md`
- `docs/regulatory/qms/internal-audit-2026-11-14.md`
- `docs/regulatory/security/threat-model.md`
- `docs/regulatory/verification/stp.md`
- `docs/code-review-checklist.md`
- `docs/hw/icd-feb.md`
- `docs/platform/installation.md`
- `docs/formats/calibration.md`
